# R6：通用 PLC 任务与独立审查闭环

日期：2026-10-27。基于 R4；本轮编号用于与别处开发的 R5 区分。使用已配置的 DeepSeek 服务，模型 ID 为 deepseek-flash。实验中的候选 ST 全部由该弱模型生成或修复，主控未代写实验候选。单元测试另有明确标记的人工对照和故障实现。

本轮完成了公共题库之外的任务规划、接口冻结、实际编译测试、独立审查、争议裁决、继续执行及交付归档。仍未执行 CODESYS、形式化求解器或实体 PLC。

## 已实际运行的结果

| 任务 | 最终固定场景 / 扫描点 | 重新独立审查的场景 / 扫描点 | 当前状态 |
|---|---:|---:|---|
| 互锁恢复后必须重新启动 | 2 / 15 | 4 / 19，各重放两次 | 本地通过，目标平台待验证 |
| 故障报警确认与保持 | 2 / 14 | 5 / 21，各重放两次 | 本地通过，目标平台待验证 |
| 中断后重新计时的延时启动 | 3 / 18 | 5 / 18，各重放两次 | 零延时修复后通过，目标平台待验证 |
| 上传自然语言风机滞环需求 | 6 / 26 | 5 / 19，各重放两次 | 本地通过，目标平台待验证 |

最终复核的 73 个基线扫描点、91 个断言均通过；19 个独立审查场景共 77 个扫描点，各在两个新进程重放。本轮最终复核不再修改候选，4 次模型请求均为新上下文审查。见 [最终矩阵](final_recheck/results.json)。

这些结果是小样本开发验证，部分从已有候选继续修复和重放，不能作为独立生成的模型准确率或工业正确率。

## 保留的失败与修复过程

### 延时任务先通过常规检查，后被独立审查发现边界

初轮三个任务从空源码开始：互锁、报警各一次代码生成后走通；延时任务返回新增假设，没有写入源码。这次阻塞记录在 [初轮矩阵](results.json)。

进一步检查发现该假设是在复述 TON 的标准复位行为。调度器改为拒绝当前提案并请求按冻结约定澄清，而不修改约定；反复提出新语义条件仍会停止。原始失败未覆盖。

[后续延时试跑](followup/results.json) 中，作者生成的实现是标准 TON 调用。它通过常规基线，但独立审查的零延时轨迹两次重放得到同一差异：

~~~text
首次有效扫描，request=TRUE, inhibit=FALSE, delay=0
原需求：恰好到达 delay 时 running=TRUE
实际：running=FALSE
~~~

审查没有擅自将新增预期升级为真值，状态为 review_disagreement。开发者核对题面和本地标准库源码：本地 TON 首次有效扫描走启动分支，把 Q 设为 FALSE；即使 PT=0，也不会在这个分支内再次比较阈值。这里只说明本地实现，未据此推断 CODESYS 的实际运行结果。

在新任务版本中补充零延时固定场景和 P_ZERO 不变量，保留原需求与既有检查，使用同一旧候选作起点。DeepSeek 一次修订后通过 18 个扫描点。见 [零延时修复](zerorepair/results.json)、[修复后源码](zerorepair/restart_delay/candidate_final.st)。

审查接着询问负数 TIME，但当前接口输入域是 0..4294967295 毫秒，负数会在执行前被拒绝。这属于域外问题。开发者通过与源码、约定、后端绑定的人工命令记录理由；重新编译、跑全部基线并两次重放，使用零次模型请求。见 [裁决及重放记录](zerorepair/adjudication_result.json)。

最终又对同版本候选做了一次没有复用旧裁决的新上下文审查，结果见 final_recheck/restart_delay/。代码已提供明确输入域，新的审查未再提出域外疑问。

### 自然语言入口也遇到了规划格式问题

新增风机滞环需求通过真实文件上传进入项目。第一次规划时，模型额外加入 sampling 字段，第二次又漏掉 schema。原工具报错不够具体；本轮补充嵌套工具格式和 missing/unknown 错误细节。

进程中断后使用原会话继续，没有由主控手工替模型填写计划。模型成功保存 6 项需求、6 个场景、26 个扫描点。计划期间没有生成 ST。开发者按给定测试任务确认后，通用聊天调用 plc_task_run，完成生成、编译、执行、独立审查及导出。

另外预留了 12 个未放进作者或审查请求的阈值、保持及重新使能扫描点，全部通过。见 [入口结果](intake/result.json)、[原始对话](intake/conversation.json)、[未交给模型的检查](intake/holdout.json)。

恢复后的规划及执行共 9 次模型请求；此前中断阶段的历史在对话中保留，没有把这些请求计入上述 9 次。这里没有精确逐请求费用结论。

## 回归测试

[测试摘要](test-summary.json)：161 项，160 通过，1 跳过，0 失败、0 错误。跳过项只适用于旧发布后端的固定指纹，当前选用 R4。

覆盖以下实际行为：

- 任意新功能块名的真实编译和扫描，不依赖预设题号。
- 布尔、负整数、浮点、TIME 传输；扫描输入的 JSON 字段顺序不影响绑定。
- 停不下来的 ST 扫描进程超时终止；取消不执行后续扫描。
- 计划模式和未确认约定均不生成代码；模型没有确认或驳回审查的工具。
- 模型改变类型、方向、块名或返回不完整代码时不覆盖原文件。
- 作者生成期间用户修改文件，不覆盖用户版本。
- 独立审查上下文不包含作者历史和基线测试。
- 人工对照：审查提出的真反例被冻结不变量确认后自动修复；保存为回归场景，跨会话继续仍有效。
- 人工对照：审查的错误预期只进入需求争议，不自动修改测试或代码。
- 审查误报裁决只对相同源码、约定和后端有效，重新执行仍需真实编译及重放。
- 源码、约定、原始需求快照、回归集或后端变化会使旧通过记录失效。
- 模型调用总预算涵盖通用聊天、作者及审查；预算用尽后直接用实际执行记录给结论。
- TUI 导入、任务面板、查看、勾选确认、计划模式运行；CLI 同步覆盖。
- 修复了 R4 分享目录漏带 agent_tools.py 的问题，并将其加入后续打包清单，MCP stdio 回归通过。

测试不等于穷尽所有潜在缺陷。原 R4 题库检查保留，本轮未修改原固定判据。

## 已实现与待完成

已实现：通用标量任务编排、数据化测试约定、独立审查、持久反例回归、裁决、状态失效、TUI 任务面板和可核对交付 ZIP。

待完成：R5 的真实 CODESYS 后端合并；通用数组/字符串/结构体/引用桥接；更丰富的独立新题与多次重复实验；真正的形式化验证。R4 专用题库桥接仍保留，不能把它与通用接口支持范围混淆。

操作和模块说明见 [当前设计](../../docs/AGENT_DESIGN_CURRENT.md)，R5 合并边界见 [后端接口](../../docs/BACKEND_ADAPTERS.md)。
